<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="New Project" version="0" revision="1.0" toolID="AcSELerator Architect 2.3.17.16">
    <History>
      <Hitem version="0" revision="1.0" when="04/29/2025 11:23:47" who="GREI_PC_MALA\GREI" what="IED exported from Project New Project" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="W01">
      <ConnectedAP iedName="VIED_TEST1" apName="S1">
        <Address>
          <P type="IP">10.102.76.201</P>
          <P type="IP-SUBNET">255.255.254.0</P>
          <P type="IP-GATEWAY">10.102.76.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GOOSE_POWER">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="APPID">0003</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="GOOSE_STATUS">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-04</P>
            <P type="APPID">0004</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="CONTROL_BK">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-05</P>
            <P type="APPID">0005</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="SEL751 Feeder Protection Relay" name="VIED_TEST1" type="VIRTUAL" manufacturer="SEL" configVersion="ICD-751-R102-V0-Z000000-D20121128">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-751</esel:ModelNumber>
      <esel:ClassFileVersion>004</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">SEL751 R105 and earlier</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\Users\GREI\AppData\Local\SEL\AcSELerator\Architect\Palette\VIED_KEP1.CID</esel:IcdFilePath>
      <esel:CidSentTime>08/10/2021 14:50:22</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="VB{0:D3}" min="1" max="128" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="128" />
      </esel:InAnalogs>
      <esel:GooseRx max="16" />
      <esel:GooseRx uniqueAddr="true" />
      <esel:GooseTx minMaxTime="50" />
      <esel:GooseTx maxBoolData="128" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System maxEntries="5000" />
      <esel:System maxMappedItems="4000" />
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_IedComm">
      <esel:FtpUsername>FTPUSER</esel:FtpUsername>
    </Private>
    <Private type="SEL_GooseSubscription" />
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="500" />
      <ReadWrite />
      <ConfReportControl max="12" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <ConfLNs />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Config" inst="CFG">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet desc="Meter (MMXU and MSQI)" name="DSet01">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
            </DataSet>
            <DataSet desc="Math Variables" name="DSet02">
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn01" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn02" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn03" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn04" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn05" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn06" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn07" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn08" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn09" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn10" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn11" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn12" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn13" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn14" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn15" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn16" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn17" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn18" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn19" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn20" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn21" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn22" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn23" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn24" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn25" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn26" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn27" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn28" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn29" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn30" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn31" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn32" fc="MX" />
            </DataSet>
            <DataSet desc="Targets and Push Buttons" name="DSet04">
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="SV, SVT, and LT" name="DSet05">
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind32" fc="ST" />
            </DataSet>
            <DataSet desc="Remote Bits and Mirrored Bits" name="DSet06">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="Meter (MMXU and MSQI)" name="DSet07">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
            </DataSet>
            <DataSet desc="Math Variables" name="DSet08">
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn01" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn02" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn03" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn04" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn05" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn06" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn07" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn08" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn09" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn10" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn11" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn12" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn13" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn14" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn15" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn16" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn17" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn18" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn19" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn20" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn21" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn22" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn23" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn24" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn25" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn26" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn27" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn28" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn29" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn30" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn31" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn32" fc="MX" />
            </DataSet>
            <DataSet desc="Targets and Push Buttons" name="DSet10">
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="SV, SVT, and LT" name="DSet11">
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="4" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind32" fc="ST" />
            </DataSet>
            <DataSet desc="Remote Bits and Mirrored Bits" name="DSet12">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="10" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="Breaker Status and 8 Remote Bits" name="DSet13">
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" daName="q" fc="ST" />
            </DataSet>
            <DataSet desc="Breaker Status and MB Inputs" name="DSet03">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
              <FCDA ldInst="PRO" prefix="P1T" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="P2T" lnClass="PIOC" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="P3T" lnClass="PIOC" lnInst="3" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="AT" lnClass="PTOC" lnInst="20" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BT" lnClass="PTOC" lnInst="21" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="CT" lnClass="PTOC" lnInst="22" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="N1T" lnClass="PTOC" lnInst="15" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="P67P1" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="N1T" lnClass="PIOC" lnInst="5" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="Oper.ctlVal" fc="CO" />
            </DataSet>
            <DataSet desc="Breaker Status and MB Inputs" name="DSet09">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
              <FCDA ldInst="PRO" prefix="P1T" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="P2T" lnClass="PIOC" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="P3T" lnClass="PIOC" lnInst="3" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="N1T" lnClass="PIOC" lnInst="5" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="P67P1" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="N1T" lnClass="PTOC" lnInst="15" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="AT" lnClass="PTOC" lnInst="20" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BT" lnClass="PTOC" lnInst="21" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="CT" lnClass="PTOC" lnInst="22" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="Oper.ctlVal" fc="CO" />
            </DataSet>
            <DataSet name="GOOSE_EDITOR">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BFR1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="POWER_SH">
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn01" daName="mag.f" fc="MX" />
            </DataSet>
            <DataSet name="CONTROL_MU">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="STATUS_VIED">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="Protecao">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="P1T" lnClass="PIOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="PRO" prefix="P1T" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
            </DataSet>
            <ReportControl desc="Predefined Unbuffered Report 06" name="Medicao" datSet="DSet07" rptID="DSet12" confRev="3" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="breaker_status" datSet="DSet13" rptID="VIED_TEST1" confRev="2" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="Protecao" datSet="Protecao" rptID="VIED_KEP1" confRev="3" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" bufOvfl="false" />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="dbi:DEVID" name="d" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <GSEControl desc="Mensagens Analógicas de Potência" name="GOOSE_POWER" datSet="POWER_SH" confRev="2" appID="VIED_21L1">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-03</esel:P>
                  <esel:P type="APPID">0003</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl desc="Status BK e Trip" name="GOOSE_STATUS" datSet="STATUS_VIED" confRev="2" appID="VIED_21L1">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-04</esel:P>
                  <esel:P type="APPID">0004</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl desc="Controle de MU" name="CONTROL_BK" datSet="CONTROL_MU" confRev="2" appID="VIED_21L1">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-05</esel:P>
                  <esel:P type="APPID">0005</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARTNO" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARTNO" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P1T" lnClass="PIOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50P1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P2T" lnClass="PIOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50P2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P3T" lnClass="PIOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50P3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P4T" lnClass="PIOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50P4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="N1T" lnClass="PIOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50N1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="N2T" lnClass="PIOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50N2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="N3T" lnClass="PIOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50N3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="N4T" lnClass="PIOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50N4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G1T" lnClass="PIOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50G1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G2T" lnClass="PIOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50G2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G3T" lnClass="PIOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50G3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G4T" lnClass="PIOC" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50G4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q1T" lnClass="PIOC" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q2T" lnClass="PIOC" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q3T" lnClass="PIOC" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q4T" lnClass="PIOC" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="PAF" lnClass="PIOC" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50PAF" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50PAF" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="NAF" lnClass="PIOC" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50NAF" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50NAF" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="QF" lnClass="PIOC" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50QF" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QF" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="QR" lnClass="PIOC" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50QR" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QR" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="GF" lnClass="PIOC" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50GF" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GF" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="GR" lnClass="PIOC" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50GR" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GR" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67P1" lnClass="PTOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67G1" lnClass="PTOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67Q1" lnClass="PTOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67P2" lnClass="PTOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67G2" lnClass="PTOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67Q2" lnClass="PTOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67P3" lnClass="PTOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67G3" lnClass="PTOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67Q3" lnClass="PTOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67P4" lnClass="PTOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67G4" lnClass="PTOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P67Q4" lnClass="PTOC" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P1T" lnClass="PTOC" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51P1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51P1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P2T" lnClass="PTOC" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51P2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51P2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="N1T" lnClass="PTOC" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51N1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="N2T" lnClass="PTOC" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51N2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G1T" lnClass="PTOC" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51G1P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G2T" lnClass="PTOC" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51G2P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="QT" lnClass="PTOC" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51QP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51QT" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="AT" lnClass="PTOC" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51AP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51AT" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="BT" lnClass="PTOC" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51BP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51BT" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="CT" lnClass="PTOC" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51CP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51CT" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D1T" lnClass="PTOF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D1T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D2T" lnClass="PTOF" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D2T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D3T" lnClass="PTOF" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D3T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D4T" lnClass="PTOF" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D4T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D5T" lnClass="PTOF" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D5T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D5T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D6T" lnClass="PTOF" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D6T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D6T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PFRC1" prefix="R1T" lnClass="PFRC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81R1T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PFRC1" prefix="R2T" lnClass="PFRC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81R2T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PFRC1" prefix="R3T" lnClass="PFRC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81R3T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R3T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PFRC1" prefix="R4T" lnClass="PFRC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81R4T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R4T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="P1T" lnClass="PTUV" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27P1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="P2T" lnClass="PTUV" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27P2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="PP1T" lnClass="PTUV" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27PP1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27PP1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="PP2T" lnClass="PTUV" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27PP2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27PP2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="LOP" lnClass="PTUV" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:LOP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOP" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="P3" lnClass="PTUV" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:3P27" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P27" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="S1T" lnClass="PTUV" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27S1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27S1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="S2T" lnClass="PTUV" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27S2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27S2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="P1T" lnClass="PTOV" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59P1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="P2T" lnClass="PTOV" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59P2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="PP1T" lnClass="PTOV" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59PP1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59PP1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="PP2T" lnClass="PTOV" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59PP2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59PP2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="P3" lnClass="PTOV" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:3P59" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P59" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="S1T" lnClass="PTOV" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59S1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59S1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="S2T" lnClass="PTOV" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59S2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59S2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="G1T" lnClass="PTOV" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59G1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59G1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="G2T" lnClass="PTOV" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59G2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59G2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="Q1T" lnClass="PTOV" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59Q1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59Q1T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="Q2T" lnClass="PTOV" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59Q2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59Q2T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="POPF1" prefix="A55" lnClass="POPF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:55A" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:55A" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="POPF1" prefix="T55" lnClass="POPF" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:55T" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:55T" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1" prefix="HIZ" lnClass="PHIZ" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF1" name="general" />
              <DAI esel:datasrc="db:HIF1_A" name="phsA" />
              <DAI esel:datasrc="db:HIF1_B" name="phsB" />
              <DAI esel:datasrc="db:HIF1_C" name="phsC" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1" prefix="HIZ" lnClass="PHIZ" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF2" name="general" />
              <DAI esel:datasrc="db:HIF2_A" name="phsA" />
              <DAI esel:datasrc="db:HIF2_B" name="phsB" />
              <DAI esel:datasrc="db:HIF2_C" name="phsC" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFR1" lnClass="RBRF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:BFT" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BK1" lnClass="XCBR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:INTT" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52A?1:2" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="BKR1" lnClass="CSWI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BKR1CSWI1$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52A?1:2" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC" name="general" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Metering" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARTNO" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="MMXU" prefix="MET" lnClass="MMXU" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Fundamental Metering</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:P" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:200000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:Q" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:S" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:200000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PF" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAB_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAB_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBC_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBC_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCA_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCA_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VA_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VA_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VB_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VB_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VC_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VC_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VG_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IA_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IA_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IB_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IB_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IC_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IC_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IN_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IN_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IG_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PA" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PB" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PC" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QA" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QB" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QC" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:SA" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:SB" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:SC" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PFA" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PFB" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PFC" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MTHR" prefix="THERM" lnClass="MTHR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="EEHealth">
              <DAI esel:datasrc="db:RTDFLT?1:3" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Thermal Metering</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="lnNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWdgTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDWDGMX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Max Winding Temp</Val>
              </DAI>
            </DOI>
            <DOI name="MaxBrgTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDBRGMX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Max Bearing Temp</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmbTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDAMB" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Max Ambient Temp</Val>
              </DAI>
            </DOI>
            <DOI name="MaxOthTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDOTHMX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Max Other Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD1" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD1 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD2" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD2 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD3" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD3 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD4" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD4 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD5" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD5 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD6" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD6 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD7" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD7 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD8" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD8 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD9" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD9 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD10" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD10 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD11" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD11 Temp</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD12" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>RTD12 Temp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI" prefix="MET" lnClass="MSQI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Sequence and Imbalance</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I1_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I1_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I2_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I2_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IG_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V2_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VG_ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxImbA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:UBI" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxImbV">
              <SDI name="instMag">
                <DAI esel:datasrc="db:UBV" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSTA" prefix="MET" lnClass="MSTA" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering Statistics</Val>
              </DAI>
            </DOI>
            <DOI name="AvAmps">
              <SDI name="instMag">
                <DAI esel:datasrc="db:IAV" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:3000" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Current, A-Phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Current, B-Phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Current, C-Phase</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:INMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Current, Neutral</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Current, Residual</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MinA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Current, A-Phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Current, B-Phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Current, C-Phase</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:INMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Current, Neutral</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Current, Residual</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="AvVolts">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VAVE" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:40000" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPhV">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VAMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Voltage, A-phase-to-neutral</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Voltage, B-phase-to-neutral</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Voltage, C-phase-to-neutral</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MinPhV">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VAMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Voltage, A-phase-to-neutral</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Voltage, B-phase-to-neutral</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Voltage, C-phase-to-neutral</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxP2PV">
              <SDI name="phsAB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VABMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Voltage, A-to-B-phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBCMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Voltage, B-to-C-phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCAMX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Maximum, Voltage, C-to-A-phase</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MinP2PV">
              <SDI name="phsAB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VABMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Voltage, A-to-B-phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBCMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Voltage, B-to-C-phase</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCAMN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:40000" name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Minimum, Voltage, C-to-A-phase</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3PMX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:200000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MinVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3PMN" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:200000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PMX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MinW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PMN" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PMX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:200000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MinVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PMN" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:200000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST" prefix="MET" lnClass="MDST" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering Statistics</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="lnNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="DmdA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Demand, Phase A Current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Demand, Phase B Current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Demand, Phase C Current</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Demand, Current, Residual</Val>
                </DAI>
              </SDI>
              <SDI name="nseq">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2D" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Demand, Current, Negative Sequence</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>WYE</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="PkDmdA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAPD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Peak Demand, Current, Phase A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBPD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Peak Demand, Current, Phase B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICPD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Peak Demand, Current, Phase C</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGPD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Peak Demand, Current, Residual</Val>
                </DAI>
              </SDI>
              <SDI name="nseq">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PD" name="f" />
                </SDI>
                <DAI esel:datasrc="db:RELAY_EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="d">
                  <Val>Peak Demand, Current, Negative Sequence</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>WYE</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MWH3PI" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Energy, Real (MWh) --- Supply direction flows toward busbar.</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVARH3PI" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Energy, Reactive (MVArh) --- Supply direction toward busbar.</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MWH3P" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Energy, Real (MWh) --- Demand direction flows away from busbar.</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVARH3PO" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Energy, Reactive (MVArh) --- Demand direction away from busbar.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>DC Battery</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VDC" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:400" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="BatHi">
              <DAI esel:datasrc="db:DCHI" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="BatLo">
              <DAI esel:datasrc="db:DCLO" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARTNO" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO17$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO18$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO19$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO20$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO21$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO22$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO23$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO24$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO25$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO26$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO27$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO28$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO29$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO30$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO31$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO32$stVal?5:NOOP" name="orCat">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARTNO" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS02" prefix="INA" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS03" prefix="OUTA" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="SV" lnClass="GGIO" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="SVT" lnClass="GGIO" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32T" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="LT" lnClass="GGIO" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT01" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT02" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT03" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT04" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT05" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT06" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT07" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT08" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT09" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LT17" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LT18" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LT19" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LT20" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LT21" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LT22" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LT23" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LT24" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LT25" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LT26" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LT27" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LT28" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LT29" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LT30" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LT31" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LT32" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TLED" lnClass="GGIO" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ENABLED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIP_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_01" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_02" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_03" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_04" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_05" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_06" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="PBLED" lnClass="GGIO" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB1A_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB1B_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB2A_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB2B_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB3A_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB3B_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB4A_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB4B_LED" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" prefix="MV" lnClass="GGIO" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Mathvariables</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV01" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV02" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV03" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV04" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV05" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV06" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV07" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV08" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV09" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV10" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV11" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV12" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV13" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV14" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV15" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV16" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV17" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV18" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV19" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV20" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV21" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV22" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV23" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV24" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV25" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV26" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV27" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV28" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV29" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV30" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV31" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV32" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="INC" lnClass="GGIO" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS04" prefix="OUTC" lnClass="GGIO" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="IND" lnClass="GGIO" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN401" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN402" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN403" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN404" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN405" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN406" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN407" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN408" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS04" prefix="OUTD" lnClass="GGIO" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT401" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT402" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT403" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT404" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="INE" lnClass="GGIO" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN501" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN502" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN503" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN504" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN505" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN506" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN507" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN508" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS04" prefix="OUTE" lnClass="GGIO" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT501" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT502" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT503" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT504" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" prefix="VB" lnClass="GGIO" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" prefix="SC" lnClass="GGIO" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Counters</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC01" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC02" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC03" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC04" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC05" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC06" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC07" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC08" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC09" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC10" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC11" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC12" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC13" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC14" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC15" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC16" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC17" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC18" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC19" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC20" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC21" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC22" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC23" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC24" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC25" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC26" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC27" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC28" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC29" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC30" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC31" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC32" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" prefix="AINC" lnClass="GGIO" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Analog Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI301" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI302" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI303" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI304" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI305" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI306" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI307" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI308" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" prefix="AIND" lnClass="GGIO" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Analog Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI401" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI402" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI403" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI404" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI405" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI406" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI407" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI408" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" prefix="AINE" lnClass="GGIO" inst="23">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Analog Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI501" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI502" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI503" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI504" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI505" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI506" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI507" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI508" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_1_AS32" prefix="RA" lnClass="GGIO" inst="24">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Analogs</Val>
              </DAI>
            </DOI>
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA001" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA002" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA003" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA004" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA005" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA006" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA007" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA008" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA009" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA010" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA011" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA012" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA013" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA014" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA015" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA016" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA017" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA018" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA019" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA020" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA021" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA022" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA023" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA024" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA025" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA026" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA027" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA028" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA029" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA030" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA031" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA032" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_2_AS32" prefix="RA" lnClass="GGIO" inst="25">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Analogs</Val>
              </DAI>
            </DOI>
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA033" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA034" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA035" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA036" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA037" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA038" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA039" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA040" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA041" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA042" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA043" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA044" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA045" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA046" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA047" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA048" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA049" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA050" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA051" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA052" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA053" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA054" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA055" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA056" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA057" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA058" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA059" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA060" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA061" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA062" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA063" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA064" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_3_AS32" prefix="RA" lnClass="GGIO" inst="26">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Analogs</Val>
              </DAI>
            </DOI>
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA065" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA066" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA067" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA068" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA069" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA070" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA071" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA072" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA073" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA074" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA075" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA076" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA077" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA078" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA079" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA080" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA081" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA082" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA083" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA084" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA085" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA086" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA087" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA088" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA089" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA090" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA091" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA092" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA093" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA094" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA095" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA096" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_4_AS32" prefix="RA" lnClass="GGIO" inst="27">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Analogs</Val>
              </DAI>
            </DOI>
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA097" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA098" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA099" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA100" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA101" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA102" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA103" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA104" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA105" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA106" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA107" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA108" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA109" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA110" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA111" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA112" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA113" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA114" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA115" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA116" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA117" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA118" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA119" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA120" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA121" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA122" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA123" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA124" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA125" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA126" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA127" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA128" name="f" />
              </SDI>
              <DAI esel:datasrc="db:RELAY_EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val />
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LN0" lnClass="LLN0">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_LN0" />
    </LNodeType>
    <LNodeType id="LPHD1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1" />
      <DO name="PhyHealth" type="healthINS" />
      <DO name="Proxy" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PIOC1" desc="50 OC" lnClass="PIOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOC1" desc="46 or 51 TOC" lnClass="PTOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOF1" desc="81 OF" lnClass="PTOF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PFRC1" desc="81R" lnClass="PFRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTUV1" desc="27 UV" lnClass="PTUV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOV1" desc="59 OV" lnClass="PTOV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="POPF1" desc="55 PF" lnClass="POPF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PHIZ1" desc="HIF" lnClass="PHIZ">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_1" />
    </LNodeType>
    <LNodeType id="PTRC1" desc="TRIP" lnClass="PTRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Tr" type="ACT_0" />
    </LNodeType>
    <LNodeType id="RBRF1" lnClass="RBRF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="OpEx" type="ACT_0" />
    </LNodeType>
    <LNodeType id="XCBR1" lnClass="XCBR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_1" />
      <DO name="BlkCls" type="SPC_1" />
      <DO name="CBOpCap" type="CBOpCapINS" />
    </LNodeType>
    <LNodeType id="CSWI1" lnClass="CSWI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Pos" type="DPC_direct_normal" />
      <DO name="OpOpn" type="ACT_0" />
      <DO name="OpCls" type="ACT_0" />
    </LNodeType>
    <LNodeType id="MMXU" lnClass="MMXU">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="TotW" type="analogMV" />
      <DO name="TotVAr" type="analogMV" />
      <DO name="TotVA" type="analogMV" />
      <DO name="TotPF" type="analogMV" />
      <DO name="Hz" type="analogMV" />
      <DO name="PPV" type="DEL_0" />
      <DO name="PhV" type="WYE_1" />
      <DO name="A" type="WYE_0" />
      <DO name="W" type="WYE_4" />
      <DO name="VAr" type="WYE_4" />
      <DO name="VA" type="WYE_4" />
      <DO name="PF" type="WYE_4" />
    </LNodeType>
    <LNodeType id="MTHR" lnClass="MTHR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="EEHealth" type="healthINS" />
      <DO name="NamPlt" type="LPL_1" />
      <DO name="MaxWdgTmp" type="analogMV" />
      <DO name="MaxBrgTmp" type="analogMV" />
      <DO name="MaxAmbTmp" type="analogMV" />
      <DO name="MaxOthTmp" type="analogMV" />
      <DO name="Tmp01" type="analogMV" />
      <DO name="Tmp02" type="analogMV" />
      <DO name="Tmp03" type="analogMV" />
      <DO name="Tmp04" type="analogMV" />
      <DO name="Tmp05" type="analogMV" />
      <DO name="Tmp06" type="analogMV" />
      <DO name="Tmp07" type="analogMV" />
      <DO name="Tmp08" type="analogMV" />
      <DO name="Tmp09" type="analogMV" />
      <DO name="Tmp10" type="analogMV" />
      <DO name="Tmp11" type="analogMV" />
      <DO name="Tmp12" type="analogMV" />
    </LNodeType>
    <LNodeType id="MSQI" lnClass="MSQI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SeqA" type="SEQ_0" />
      <DO name="SeqV" type="SEQ_0" />
      <DO name="MaxImbA" type="analogMV" />
      <DO name="MaxImbV" type="analogMV" />
    </LNodeType>
    <LNodeType id="MSTA" lnClass="MSTA">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="AvAmps" type="analogMV" />
      <DO name="MaxA" type="WYE_2" />
      <DO name="MinA" type="WYE_2" />
      <DO name="AvVolts" type="analogMV" />
      <DO name="MaxPhV" type="WYE_3" />
      <DO name="MinPhV" type="WYE_3" />
      <DO name="MaxP2PV" type="DEL_1" />
      <DO name="MinP2PV" type="DEL_1" />
      <DO name="MaxVA" type="analogMV" />
      <DO name="MinVA" type="analogMV" />
      <DO name="MaxW" type="analogMV" />
      <DO name="MinW" type="analogMV" />
      <DO name="MaxVAr" type="analogMV" />
      <DO name="MinVAr" type="analogMV" />
    </LNodeType>
    <LNodeType id="MDST" lnClass="MDST">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_1" />
      <DO name="DmdA" type="WYE_5" />
      <DO name="PkDmdA" type="WYE_5" />
      <DO name="SupWh" type="analogMV" />
      <DO name="SupVArh" type="analogMV" />
      <DO name="DmdWh" type="analogMV" />
      <DO name="DmdVArh" type="analogMV" />
    </LNodeType>
    <LNodeType id="ZBAT1" lnClass="ZBAT">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Vol" type="analogMV" />
      <DO name="BatHi" type="SPS_0" />
      <DO name="BatLo" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BC01_08" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO01" type="SPC_direct_normal" />
      <DO name="SPCSO02" type="SPC_direct_normal" />
      <DO name="SPCSO03" type="SPC_direct_normal" />
      <DO name="SPCSO04" type="SPC_direct_normal" />
      <DO name="SPCSO05" type="SPC_direct_normal" />
      <DO name="SPCSO06" type="SPC_direct_normal" />
      <DO name="SPCSO07" type="SPC_direct_normal" />
      <DO name="SPCSO08" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC09_16" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO09" type="SPC_direct_normal" />
      <DO name="SPCSO10" type="SPC_direct_normal" />
      <DO name="SPCSO11" type="SPC_direct_normal" />
      <DO name="SPCSO12" type="SPC_direct_normal" />
      <DO name="SPCSO13" type="SPC_direct_normal" />
      <DO name="SPCSO14" type="SPC_direct_normal" />
      <DO name="SPCSO15" type="SPC_direct_normal" />
      <DO name="SPCSO16" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC17_24" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO17" type="SPC_direct_normal" />
      <DO name="SPCSO18" type="SPC_direct_normal" />
      <DO name="SPCSO19" type="SPC_direct_normal" />
      <DO name="SPCSO20" type="SPC_direct_normal" />
      <DO name="SPCSO21" type="SPC_direct_normal" />
      <DO name="SPCSO22" type="SPC_direct_normal" />
      <DO name="SPCSO23" type="SPC_direct_normal" />
      <DO name="SPCSO24" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC25_32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO25" type="SPC_direct_normal" />
      <DO name="SPCSO26" type="SPC_direct_normal" />
      <DO name="SPCSO27" type="SPC_direct_normal" />
      <DO name="SPCSO28" type="SPC_direct_normal" />
      <DO name="SPCSO29" type="SPC_direct_normal" />
      <DO name="SPCSO30" type="SPC_direct_normal" />
      <DO name="SPCSO31" type="SPC_direct_normal" />
      <DO name="SPCSO32" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BS02" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS03" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
      <DO name="Ind25" type="SPS_0" />
      <DO name="Ind26" type="SPS_0" />
      <DO name="Ind27" type="SPS_0" />
      <DO name="Ind28" type="SPS_0" />
      <DO name="Ind29" type="SPS_0" />
      <DO name="Ind30" type="SPS_0" />
      <DO name="Ind31" type="SPS_0" />
      <DO name="Ind32" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS08" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_AS32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="AnIn01" type="analogMV" />
      <DO name="AnIn02" type="analogMV" />
      <DO name="AnIn03" type="analogMV" />
      <DO name="AnIn04" type="analogMV" />
      <DO name="AnIn05" type="analogMV" />
      <DO name="AnIn06" type="analogMV" />
      <DO name="AnIn07" type="analogMV" />
      <DO name="AnIn08" type="analogMV" />
      <DO name="AnIn09" type="analogMV" />
      <DO name="AnIn10" type="analogMV" />
      <DO name="AnIn11" type="analogMV" />
      <DO name="AnIn12" type="analogMV" />
      <DO name="AnIn13" type="analogMV" />
      <DO name="AnIn14" type="analogMV" />
      <DO name="AnIn15" type="analogMV" />
      <DO name="AnIn16" type="analogMV" />
      <DO name="AnIn17" type="analogMV" />
      <DO name="AnIn18" type="analogMV" />
      <DO name="AnIn19" type="analogMV" />
      <DO name="AnIn20" type="analogMV" />
      <DO name="AnIn21" type="analogMV" />
      <DO name="AnIn22" type="analogMV" />
      <DO name="AnIn23" type="analogMV" />
      <DO name="AnIn24" type="analogMV" />
      <DO name="AnIn25" type="analogMV" />
      <DO name="AnIn26" type="analogMV" />
      <DO name="AnIn27" type="analogMV" />
      <DO name="AnIn28" type="analogMV" />
      <DO name="AnIn29" type="analogMV" />
      <DO name="AnIn30" type="analogMV" />
      <DO name="AnIn31" type="analogMV" />
      <DO name="AnIn32" type="analogMV" />
    </LNodeType>
    <LNodeType id="GGIO_BS04" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS128" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind001" type="SPS_0" />
      <DO name="Ind002" type="SPS_0" />
      <DO name="Ind003" type="SPS_0" />
      <DO name="Ind004" type="SPS_0" />
      <DO name="Ind005" type="SPS_0" />
      <DO name="Ind006" type="SPS_0" />
      <DO name="Ind007" type="SPS_0" />
      <DO name="Ind008" type="SPS_0" />
      <DO name="Ind009" type="SPS_0" />
      <DO name="Ind010" type="SPS_0" />
      <DO name="Ind011" type="SPS_0" />
      <DO name="Ind012" type="SPS_0" />
      <DO name="Ind013" type="SPS_0" />
      <DO name="Ind014" type="SPS_0" />
      <DO name="Ind015" type="SPS_0" />
      <DO name="Ind016" type="SPS_0" />
      <DO name="Ind017" type="SPS_0" />
      <DO name="Ind018" type="SPS_0" />
      <DO name="Ind019" type="SPS_0" />
      <DO name="Ind020" type="SPS_0" />
      <DO name="Ind021" type="SPS_0" />
      <DO name="Ind022" type="SPS_0" />
      <DO name="Ind023" type="SPS_0" />
      <DO name="Ind024" type="SPS_0" />
      <DO name="Ind025" type="SPS_0" />
      <DO name="Ind026" type="SPS_0" />
      <DO name="Ind027" type="SPS_0" />
      <DO name="Ind028" type="SPS_0" />
      <DO name="Ind029" type="SPS_0" />
      <DO name="Ind030" type="SPS_0" />
      <DO name="Ind031" type="SPS_0" />
      <DO name="Ind032" type="SPS_0" />
      <DO name="Ind033" type="SPS_0" />
      <DO name="Ind034" type="SPS_0" />
      <DO name="Ind035" type="SPS_0" />
      <DO name="Ind036" type="SPS_0" />
      <DO name="Ind037" type="SPS_0" />
      <DO name="Ind038" type="SPS_0" />
      <DO name="Ind039" type="SPS_0" />
      <DO name="Ind040" type="SPS_0" />
      <DO name="Ind041" type="SPS_0" />
      <DO name="Ind042" type="SPS_0" />
      <DO name="Ind043" type="SPS_0" />
      <DO name="Ind044" type="SPS_0" />
      <DO name="Ind045" type="SPS_0" />
      <DO name="Ind046" type="SPS_0" />
      <DO name="Ind047" type="SPS_0" />
      <DO name="Ind048" type="SPS_0" />
      <DO name="Ind049" type="SPS_0" />
      <DO name="Ind050" type="SPS_0" />
      <DO name="Ind051" type="SPS_0" />
      <DO name="Ind052" type="SPS_0" />
      <DO name="Ind053" type="SPS_0" />
      <DO name="Ind054" type="SPS_0" />
      <DO name="Ind055" type="SPS_0" />
      <DO name="Ind056" type="SPS_0" />
      <DO name="Ind057" type="SPS_0" />
      <DO name="Ind058" type="SPS_0" />
      <DO name="Ind059" type="SPS_0" />
      <DO name="Ind060" type="SPS_0" />
      <DO name="Ind061" type="SPS_0" />
      <DO name="Ind062" type="SPS_0" />
      <DO name="Ind063" type="SPS_0" />
      <DO name="Ind064" type="SPS_0" />
      <DO name="Ind065" type="SPS_0" />
      <DO name="Ind066" type="SPS_0" />
      <DO name="Ind067" type="SPS_0" />
      <DO name="Ind068" type="SPS_0" />
      <DO name="Ind069" type="SPS_0" />
      <DO name="Ind070" type="SPS_0" />
      <DO name="Ind071" type="SPS_0" />
      <DO name="Ind072" type="SPS_0" />
      <DO name="Ind073" type="SPS_0" />
      <DO name="Ind074" type="SPS_0" />
      <DO name="Ind075" type="SPS_0" />
      <DO name="Ind076" type="SPS_0" />
      <DO name="Ind077" type="SPS_0" />
      <DO name="Ind078" type="SPS_0" />
      <DO name="Ind079" type="SPS_0" />
      <DO name="Ind080" type="SPS_0" />
      <DO name="Ind081" type="SPS_0" />
      <DO name="Ind082" type="SPS_0" />
      <DO name="Ind083" type="SPS_0" />
      <DO name="Ind084" type="SPS_0" />
      <DO name="Ind085" type="SPS_0" />
      <DO name="Ind086" type="SPS_0" />
      <DO name="Ind087" type="SPS_0" />
      <DO name="Ind088" type="SPS_0" />
      <DO name="Ind089" type="SPS_0" />
      <DO name="Ind090" type="SPS_0" />
      <DO name="Ind091" type="SPS_0" />
      <DO name="Ind092" type="SPS_0" />
      <DO name="Ind093" type="SPS_0" />
      <DO name="Ind094" type="SPS_0" />
      <DO name="Ind095" type="SPS_0" />
      <DO name="Ind096" type="SPS_0" />
      <DO name="Ind097" type="SPS_0" />
      <DO name="Ind098" type="SPS_0" />
      <DO name="Ind099" type="SPS_0" />
      <DO name="Ind100" type="SPS_0" />
      <DO name="Ind101" type="SPS_0" />
      <DO name="Ind102" type="SPS_0" />
      <DO name="Ind103" type="SPS_0" />
      <DO name="Ind104" type="SPS_0" />
      <DO name="Ind105" type="SPS_0" />
      <DO name="Ind106" type="SPS_0" />
      <DO name="Ind107" type="SPS_0" />
      <DO name="Ind108" type="SPS_0" />
      <DO name="Ind109" type="SPS_0" />
      <DO name="Ind110" type="SPS_0" />
      <DO name="Ind111" type="SPS_0" />
      <DO name="Ind112" type="SPS_0" />
      <DO name="Ind113" type="SPS_0" />
      <DO name="Ind114" type="SPS_0" />
      <DO name="Ind115" type="SPS_0" />
      <DO name="Ind116" type="SPS_0" />
      <DO name="Ind117" type="SPS_0" />
      <DO name="Ind118" type="SPS_0" />
      <DO name="Ind119" type="SPS_0" />
      <DO name="Ind120" type="SPS_0" />
      <DO name="Ind121" type="SPS_0" />
      <DO name="Ind122" type="SPS_0" />
      <DO name="Ind123" type="SPS_0" />
      <DO name="Ind124" type="SPS_0" />
      <DO name="Ind125" type="SPS_0" />
      <DO name="Ind126" type="SPS_0" />
      <DO name="Ind127" type="SPS_0" />
      <DO name="Ind128" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_AS08" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="AnIn01" type="analogMV" />
      <DO name="AnIn02" type="analogMV" />
      <DO name="AnIn03" type="analogMV" />
      <DO name="AnIn04" type="analogMV" />
      <DO name="AnIn05" type="analogMV" />
      <DO name="AnIn06" type="analogMV" />
      <DO name="AnIn07" type="analogMV" />
      <DO name="AnIn08" type="analogMV" />
    </LNodeType>
    <LNodeType id="GGIO_1_AS32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ra001" type="analogMV_1" />
      <DO name="Ra002" type="analogMV_1" />
      <DO name="Ra003" type="analogMV_1" />
      <DO name="Ra004" type="analogMV_1" />
      <DO name="Ra005" type="analogMV_1" />
      <DO name="Ra006" type="analogMV_1" />
      <DO name="Ra007" type="analogMV_1" />
      <DO name="Ra008" type="analogMV_1" />
      <DO name="Ra009" type="analogMV_1" />
      <DO name="Ra010" type="analogMV_1" />
      <DO name="Ra011" type="analogMV_1" />
      <DO name="Ra012" type="analogMV_1" />
      <DO name="Ra013" type="analogMV_1" />
      <DO name="Ra014" type="analogMV_1" />
      <DO name="Ra015" type="analogMV_1" />
      <DO name="Ra016" type="analogMV_1" />
      <DO name="Ra017" type="analogMV_1" />
      <DO name="Ra018" type="analogMV_1" />
      <DO name="Ra019" type="analogMV_1" />
      <DO name="Ra020" type="analogMV_1" />
      <DO name="Ra021" type="analogMV_1" />
      <DO name="Ra022" type="analogMV_1" />
      <DO name="Ra023" type="analogMV_1" />
      <DO name="Ra024" type="analogMV_1" />
      <DO name="Ra025" type="analogMV_1" />
      <DO name="Ra026" type="analogMV_1" />
      <DO name="Ra027" type="analogMV_1" />
      <DO name="Ra028" type="analogMV_1" />
      <DO name="Ra029" type="analogMV_1" />
      <DO name="Ra030" type="analogMV_1" />
      <DO name="Ra031" type="analogMV_1" />
      <DO name="Ra032" type="analogMV_1" />
    </LNodeType>
    <LNodeType id="GGIO_2_AS32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ra033" type="analogMV_1" />
      <DO name="Ra034" type="analogMV_1" />
      <DO name="Ra035" type="analogMV_1" />
      <DO name="Ra036" type="analogMV_1" />
      <DO name="Ra037" type="analogMV_1" />
      <DO name="Ra038" type="analogMV_1" />
      <DO name="Ra039" type="analogMV_1" />
      <DO name="Ra040" type="analogMV_1" />
      <DO name="Ra041" type="analogMV_1" />
      <DO name="Ra042" type="analogMV_1" />
      <DO name="Ra043" type="analogMV_1" />
      <DO name="Ra044" type="analogMV_1" />
      <DO name="Ra045" type="analogMV_1" />
      <DO name="Ra046" type="analogMV_1" />
      <DO name="Ra047" type="analogMV_1" />
      <DO name="Ra048" type="analogMV_1" />
      <DO name="Ra049" type="analogMV_1" />
      <DO name="Ra050" type="analogMV_1" />
      <DO name="Ra051" type="analogMV_1" />
      <DO name="Ra052" type="analogMV_1" />
      <DO name="Ra053" type="analogMV_1" />
      <DO name="Ra054" type="analogMV_1" />
      <DO name="Ra055" type="analogMV_1" />
      <DO name="Ra056" type="analogMV_1" />
      <DO name="Ra057" type="analogMV_1" />
      <DO name="Ra058" type="analogMV_1" />
      <DO name="Ra059" type="analogMV_1" />
      <DO name="Ra060" type="analogMV_1" />
      <DO name="Ra061" type="analogMV_1" />
      <DO name="Ra062" type="analogMV_1" />
      <DO name="Ra063" type="analogMV_1" />
      <DO name="Ra064" type="analogMV_1" />
    </LNodeType>
    <LNodeType id="GGIO_3_AS32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ra065" type="analogMV_1" />
      <DO name="Ra066" type="analogMV_1" />
      <DO name="Ra067" type="analogMV_1" />
      <DO name="Ra068" type="analogMV_1" />
      <DO name="Ra069" type="analogMV_1" />
      <DO name="Ra070" type="analogMV_1" />
      <DO name="Ra071" type="analogMV_1" />
      <DO name="Ra072" type="analogMV_1" />
      <DO name="Ra073" type="analogMV_1" />
      <DO name="Ra074" type="analogMV_1" />
      <DO name="Ra075" type="analogMV_1" />
      <DO name="Ra076" type="analogMV_1" />
      <DO name="Ra077" type="analogMV_1" />
      <DO name="Ra078" type="analogMV_1" />
      <DO name="Ra079" type="analogMV_1" />
      <DO name="Ra080" type="analogMV_1" />
      <DO name="Ra081" type="analogMV_1" />
      <DO name="Ra082" type="analogMV_1" />
      <DO name="Ra083" type="analogMV_1" />
      <DO name="Ra084" type="analogMV_1" />
      <DO name="Ra085" type="analogMV_1" />
      <DO name="Ra086" type="analogMV_1" />
      <DO name="Ra087" type="analogMV_1" />
      <DO name="Ra088" type="analogMV_1" />
      <DO name="Ra089" type="analogMV_1" />
      <DO name="Ra090" type="analogMV_1" />
      <DO name="Ra091" type="analogMV_1" />
      <DO name="Ra092" type="analogMV_1" />
      <DO name="Ra093" type="analogMV_1" />
      <DO name="Ra094" type="analogMV_1" />
      <DO name="Ra095" type="analogMV_1" />
      <DO name="Ra096" type="analogMV_1" />
    </LNodeType>
    <LNodeType id="GGIO_4_AS32" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ra097" type="analogMV_1" />
      <DO name="Ra098" type="analogMV_1" />
      <DO name="Ra099" type="analogMV_1" />
      <DO name="Ra100" type="analogMV_1" />
      <DO name="Ra101" type="analogMV_1" />
      <DO name="Ra102" type="analogMV_1" />
      <DO name="Ra103" type="analogMV_1" />
      <DO name="Ra104" type="analogMV_1" />
      <DO name="Ra105" type="analogMV_1" />
      <DO name="Ra106" type="analogMV_1" />
      <DO name="Ra107" type="analogMV_1" />
      <DO name="Ra108" type="analogMV_1" />
      <DO name="Ra109" type="analogMV_1" />
      <DO name="Ra110" type="analogMV_1" />
      <DO name="Ra111" type="analogMV_1" />
      <DO name="Ra112" type="analogMV_1" />
      <DO name="Ra113" type="analogMV_1" />
      <DO name="Ra114" type="analogMV_1" />
      <DO name="Ra115" type="analogMV_1" />
      <DO name="Ra116" type="analogMV_1" />
      <DO name="Ra117" type="analogMV_1" />
      <DO name="Ra118" type="analogMV_1" />
      <DO name="Ra119" type="analogMV_1" />
      <DO name="Ra120" type="analogMV_1" />
      <DO name="Ra121" type="analogMV_1" />
      <DO name="Ra122" type="analogMV_1" />
      <DO name="Ra123" type="analogMV_1" />
      <DO name="Ra124" type="analogMV_1" />
      <DO name="Ra125" type="analogMV_1" />
      <DO name="Ra126" type="analogMV_1" />
      <DO name="Ra127" type="analogMV_1" />
      <DO name="Ra128" type="analogMV_1" />
    </LNodeType>
    <DOType id="modINC" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="behINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="healthINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPL_1" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_0" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_0" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_0" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_0" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="SPC_1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="CBOpCapINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_direct_normal" cdc="DPC">
      <DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="analogMV" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DEL_0" cdc="DEL">
      <SDO name="phsAB" type="CMV_0" />
      <SDO name="phsBC" type="CMV_0" />
      <SDO name="phsCA" type="CMV_0" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_0" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="WYE_1" cdc="WYE">
      <SDO name="phsA" type="CMV_0" />
      <SDO name="phsB" type="CMV_0" />
      <SDO name="phsC" type="CMV_0" />
      <SDO name="res" type="CMV_0" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_0" cdc="WYE">
      <SDO name="phsA" type="CMV_0" />
      <SDO name="phsB" type="CMV_0" />
      <SDO name="phsC" type="CMV_0" />
      <SDO name="neut" type="CMV_0" />
      <SDO name="res" type="CMV_0" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_4" cdc="WYE">
      <SDO name="phsA" type="analogMV" />
      <SDO name="phsB" type="analogMV" />
      <SDO name="phsC" type="analogMV" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="SEQ_0" cdc="SEQ">
      <SDO name="c1" type="CMV_0" />
      <SDO name="c2" type="CMV_0" />
      <SDO name="c3" type="CMV_0" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DOType id="WYE_2" cdc="WYE">
      <SDO name="phsA" type="analogMV" />
      <SDO name="phsB" type="analogMV" />
      <SDO name="phsC" type="analogMV" />
      <SDO name="neut" type="analogMV" />
      <SDO name="res" type="analogMV" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_3" cdc="WYE">
      <SDO name="phsA" type="analogMV" />
      <SDO name="phsB" type="analogMV" />
      <SDO name="phsC" type="analogMV" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DEL_1" cdc="DEL">
      <SDO name="phsAB" type="analogMV" />
      <SDO name="phsBC" type="analogMV" />
      <SDO name="phsCA" type="analogMV" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_5" cdc="WYE">
      <SDO name="phsA" type="analogMV" />
      <SDO name="phsB" type="analogMV" />
      <SDO name="phsC" type="analogMV" />
      <SDO name="res" type="analogMV" />
      <SDO name="nseq" type="analogMV" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="SPC_direct_normal" cdc="SPC">
      <DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="analogMV_1" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DAType id="Oper_b">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator_0" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Originator_0">
      <BDA name="orCat" bType="Enum" type="orCat" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogValue_0">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Units_0">
      <BDA name="SIUnit" bType="Enum" type="SIUnit_0" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Vector_0">
      <BDA name="mag" bType="Struct" type="AnalogValue_0" />
      <BDA name="ang" bType="Struct" type="AnalogValue_0" />
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="orCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_0">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>